\begin{footnotesize}
\setlength{\tabcolsep}{3.2pt}
\begin{longtable}{@{}p{46mm}lrrrlrrrl@{}}
\caption{\textbf{The 93 tracked sites.} IT capacity in MW for the three bases (B-full, the full announced build-out; B-2027, capacity dated no later than December 2027; B-now, capacity operating on 24 September 2026), the ERA5 grid point used (latitude, longitude), the minimum store \hstar{} in hours of full IT heat under 1990--2025 weather, the +1.2~K stress and the SSP2-4.5 scenario around 2040 (Climate Data Store series), and the robustness class around 2040 (Note~S8). Rows are rounded; totals and classes use unrounded values.}\label{tab:s1}\\
\toprule
Site & Country & B-full & B-2027 & B-now & ERA5 point & \hstar{} hist. & \hstar{} +1.2~K & \hstar{} 2040 & Class\\
\midrule
\endfirsthead
\toprule
Site & Country & B-full & B-2027 & B-now & ERA5 point & \hstar{} hist. & \hstar{} +1.2~K & \hstar{} 2040 & Class\\
\midrule
\endhead
Microsoft Fairwater Wisconsin & USA & 2263 & 737 & 369 & 42.75, -88.00 & 0.4 & 1.2 & 1.4 & core \\
Anthropic-Amazon New Carlisle & USA & 1925 & 1037 & 910 & 41.75, -86.50 & 0.7 & 1.4 & 1.8 & core \\
OpenAI Stargate New Mexico & USA & 1750 & 0 & 0 & 31.75, -106.75 & 6.8 & 16.3 & 10.7 & sens. \\
Meta Hyperion & USA & 1632 & 0 & 0 & 32.50, -91.75 & 2.5 & 3.4 & 3.6 & sens. \\
Colossus 2 & USA & 1531 & 1531 & 946 & 35.00, -90.00 & 2.3 & 3.1 & 3.3 & core \\
OpenAI Stargate Shackelford & USA & 1400 & 420 & 0 & 32.75, -99.25 & 10.9 & 31.1 & 19.6 & sens. \\
QTS Cedar Rapids & USA & 1133 & 1133 & 0 & 42.00, -91.75 & 1.0 & 1.7 & 1.8 & core \\
Meta Prometheus & USA & 1022 & 868 & 496 & 40.00, -82.75 & 0.7 & 1.3 & 1.4 & core \\
Goodnight & USA & 1006 & 1006 & 0 & 35.00, -101.25 & 4.2 & 5.0 & 5.2 & sens. \\
OpenAI Stargate UAE & UAE & 1000 & 200 & 0 & 24.25, 54.50 & 282 & 494 & 425 & out \\
OpenAI Stargate Michigan & USA & 988 & 0 & 0 & 42.00, -83.75 & 0.7 & 1.3 & 1.7 & core \\
OpenAI Stargate Wisconsin & USA & 902 & 0 & 0 & 43.50, -88.00 & 0.0 & 0.2 & 0.2 & core \\
Google Fort Wayne & USA & 863 & 518 & 0 & 41.00, -85.00 & 1.3 & 2.1 & 2.0 & core \\
OpenAI Stargate Milam & USA & 857 & 0 & 0 & 30.75, -97.00 & 4.1 & 11.0 & 6.9 & sens. \\
OpenAI Stargate Abilene & USA & 843 & 843 & 421 & 32.50, -99.75 & 6.5 & 17.4 & 10.3 & sens. \\
Amazon Ridgeland & USA & 840 & 284 & 228 & 32.50, -90.25 & 2.1 & 2.9 & 2.8 & core \\
VNET Bayin Ulanqab & China & 700 & 700 & 221 & 41.00, 113.25 & 0.5 & 1.0 & 1.0 & core \\
Amazon Madison Mega Site & USA & 683 & 284 & 284 & 32.50, -90.00 & 1.9 & 2.6 & 2.6 & core \\
Crusoe Abilene Expansion & USA & 672 & 672 & 0 & 32.50, -99.75 & 6.5 & 17.4 & 10.3 & sens. \\
Microsoft Fairwater Atlanta & USA & 636 & 636 & 636 & 33.50, -84.50 & 1.6 & 2.4 & 2.3 & core \\
Coreweave Helios & USA & 528 & 132 & 132 & 33.75, -100.75 & 5.4 & 10.3 & 10.6 & sens. \\
DayOne Nusajaya & Malaysia & 473 & 473 & 240 & 1.50, 103.50 & 0 & 0.1 & 0.0 & core \\
Huawei Wuhu & China & 457 & 457 & 157 & 31.25, 118.25 & 1.8 & 4.6 & 3.1 & sens. \\
Meta Bowling Green & USA & 422 & 163 & 0 & 41.25, -83.75 & 0.5 & 1.1 & 1.1 & core \\
DayOne Kempas & Malaysia & 422 & 422 & 322 & 1.50, 103.75 & 0 & 0 & 0 & core \\
CoreWeave Ellendale ND & USA & 400 & 400 & 68 & 46.00, -98.50 & 1.0 & 1.7 & 2.4 & core \\
Google Omaha & USA & 395 & 237 & 237 & 41.25, -96.00 & 1.7 & 2.5 & 2.8 & sens. \\
Google Columbus & USA & 386 & 386 & 303 & 39.75, -83.00 & 0.3 & 0.9 & 1.0 & core \\
Anthropic Lake Mariner & USA & 378 & 378 & 42 & 43.25, -78.50 & 0 & 0 & 0 & core \\
Google Pryor (North) & USA & 368 & 368 & 368 & 36.25, -95.25 & 3.5 & 11.2 & 12.2 & sens. \\
Meta Montgomery & USA & 358 & 358 & 153 & 32.50, -86.25 & 1.7 & 2.5 & 2.4 & core \\
STACK Infrastructure NVA02 & USA & 348 & 85 & 85 & 38.75, -77.50 & 2.0 & 2.8 & 2.8 & sens. \\
Huawei Horinger & China & 346 & 184 & 184 & 40.25, 112.00 & 0.6 & 1.1 & 1.1 & core \\
Colossus 1 & USA & 340 & 340 & 340 & 35.00, -90.00 & 2.3 & 3.1 & 3.3 & core \\
AWS New Albany & USA & 338 & 338 & 213 & 40.00, -82.75 & 0.7 & 1.3 & 1.4 & core \\
Google New Albany & USA & 333 & 333 & 333 & 40.00, -82.75 & 0.7 & 1.3 & 1.4 & core \\
QTS Eagle Mountain & USA & 304 & 304 & 0 & 40.25, -112.00 & 2.3 & 3.1 & 3.4 & core \\
Google Storey County & USA & 300 & 300 & 161 & 39.50, -119.50 & 2.1 & 2.9 & 2.8 & core \\
Google Lincoln & USA & 283 & 283 & 141 & 41.00, -96.75 & 2.6 & 3.4 & 4.2 & sens. \\
CoreWeave Denton TX & USA & 282 & 282 & 262 & 33.25, -97.25 & 6.9 & 20.7 & 12.7 & sens. \\
Google Cedar Rapids & USA & 261 & 261 & 0 & 42.00, -91.75 & 1.0 & 1.7 & 1.8 & core \\
QTS Richmond 3 & USA & 240 & 240 & 144 & 37.50, -77.25 & 1.8 & 2.6 & 2.6 & core \\
Google Bristow & USA & 238 & 238 & 238 & 38.75, -77.50 & 2.0 & 2.8 & 2.8 & sens. \\
QTS Richmond 1 & USA & 238 & 238 & 238 & 37.50, -77.25 & 1.8 & 2.6 & 2.6 & core \\
Google Papillion & USA & 237 & 237 & 237 & 41.25, -96.00 & 1.7 & 2.5 & 2.8 & sens. \\
Google Council Bluffs (East) & USA & 237 & 237 & 237 & 41.25, -95.75 & 1.4 & 2.2 & 2.2 & sens. \\
Start Campus Sines Data Campus & Portugal & 233 & 233 & 33 & 38.00, -8.75 & 0.5 & 0.9 & 0.8 & core \\
Stream Phoenix & USA & 220 & 64 & 64 & 33.50, -112.50 & 174 & 294 & 223 & out \\
OpenAI Stargate Lordstown & USA & 214 & 214 & 0 & 41.25, -80.75 & 0.4 & 0.8 & 1.0 & core \\
Meta Cheyenne & USA & 207 & 207 & 152 & 41.25, -104.75 & 0.8 & 1.5 & 1.7 & core \\
Anthropic Barber Lake & USA & 207 & 207 & 0 & 32.50, -99.75 & 6.5 & 17.4 & 10.3 & sens. \\
Microsoft Goodyear & USA & 202 & 202 & 202 & 33.50, -112.25 & 199 & 329 & 261 & out \\
Microsoft Project Osmium & USA & 190 & 190 & 190 & 41.50, -93.75 & 1.2 & 1.9 & 2.3 & core \\
Google Mesa & USA & 183 & 183 & 183 & 33.50, -111.75 & 152 & 255 & 211 & out \\
Meta-QTS Hillsboro 2 & USA & 180 & 180 & 180 & 45.50, -123.00 & 2.3 & 2.9 & 2.9 & core \\
QTS Richmond 2 & USA & 180 & 180 & 180 & 37.50, -77.25 & 1.8 & 2.6 & 2.6 & core \\
Meta Rosemount & USA & 178 & 178 & 178 & 44.75, -93.25 & 0.5 & 1.2 & 1.5 & core \\
Meta Jeffersonville & USA & 178 & 178 & 178 & 38.25, -85.75 & 1.4 & 2.2 & 2.5 & core \\
Meta Temple & USA & 178 & 178 & 152 & 31.25, -97.25 & 5.0 & 10.5 & 8.3 & sens. \\
AWS Berwick & USA & 169 & 169 & 108 & 41.00, -76.25 & 0.3 & 0.8 & 0.8 & core \\
Alibaba Zhangbei & China & 169 & 169 & 169 & 41.25, 114.75 & 0.0 & 0.2 & 0.2 & core \\
Google Red Oak & USA & 154 & 154 & 77 & 32.50, -96.75 & 7.2 & 25.9 & 16.3 & sens. \\
Google The Dalles & USA & 154 & 154 & 154 & 45.75, -121.25 & 2.5 & 3.2 & 3.2 & core \\
CoreWeave Muskogee OK & USA & 153 & 153 & 0 & 35.75, -95.50 & 5.7 & 18.7 & 20.0 & sens. \\
Meta Kuna & USA & 152 & 152 & 152 & 43.50, -116.50 & 4.1 & 5.7 & 6.7 & sens. \\
Meta Huntsville & USA & 146 & 146 & 146 & 35.00, -86.75 & 1.8 & 2.6 & 2.5 & core \\
Nebius Mantsala & Finland & 145 & 145 & 75 & 60.75, 25.25 & 0 & 0 & 0 & core \\
Google Lancaster & USA & 137 & 137 & 137 & 39.75, -82.75 & 0.5 & 1.1 & 1.1 & core \\
Meta Eagle Mountain & USA & 133 & 133 & 133 & 40.25, -112.00 & 2.3 & 3.1 & 3.4 & core \\
Vantage TX1 & USA & 128 & 128 & 32 & 29.50, -98.75 & 3.8 & 4.7 & 5.7 & sens. \\
CoreWeave Chester VA & USA & 113 & 113 & 82 & 37.25, -77.50 & 1.8 & 2.5 & 2.5 & core \\
Google Kansas City East & USA & 105 & 105 & 105 & 39.00, -94.50 & 1.9 & 2.7 & 2.8 & sens. \\
Google Midlothian & USA & 103 & 103 & 103 & 32.50, -97.00 & 6.8 & 23.3 & 14.2 & sens. \\
CoreWeave Lancaster Greenfield site & USA & 92 & 92 & 0 & 40.00, -76.25 & 1.0 & 1.8 & 1.8 & core \\
Microsoft Narvik Norway & Norway & 92 & 92 & 0 & 68.50, 17.50 & 0 & 0 & 0 & core \\
Google Waltham Cross & UK & 88 & 88 & 88 & 51.75, 0.00 & 0.1 & 0.4 & 0.3 & core \\
Meta Los Lunas & USA & 87 & 87 & 87 & 34.75, -106.75 & 2.2 & 3.0 & 2.8 & core \\
Meta Gallatin & USA & 87 & 87 & 87 & 36.50, -86.50 & 2.2 & 3.0 & 3.0 & sens. \\
Meta Sarpy & USA & 80 & 80 & 80 & 41.00, -96.25 & 2.3 & 3.1 & 3.1 & sens. \\
Google Arcola & USA & 77 & 77 & 77 & 39.00, -77.50 & 1.8 & 2.6 & 2.6 & sens. \\
Microsoft SAT40 & USA & 75 & 75 & 75 & 29.50, -98.50 & 3.9 & 5.2 & 6.1 & sens. \\
Oracle Batam & Indonesia & 72 & 72 & 72 & 1.50, 104.00 & 0 & 0 & 0 & core \\
Meta Aiken & USA & 69 & 69 & 69 & 33.75, -81.75 & 2.7 & 3.6 & 3.5 & sens. \\
CoreWeave Marble NC & USA & 65 & 65 & 65 & 35.25, -84.00 & 0 & 0.0 & 0 & core \\
Core42 Lake Mariner & USA & 58 & 58 & 58 & 43.25, -78.50 & 0 & 0 & 0 & core \\
Microsoft-Nebius New Jersey & USA & 50 & 50 & 50 & 39.50, -75.00 & 1.7 & 2.4 & 2.4 & sens. \\
EcoDataCenter 2 & Sweden & 48 & 24 & 0 & 60.50, 15.50 & 0 & 0 & 0 & core \\
Microsoft SAT14 & USA & 47 & 47 & 47 & 29.50, -98.75 & 3.8 & 4.7 & 5.7 & sens. \\
CoreWeave Norway & Norway & 42 & 42 & 42 & 61.50, 6.25 & 0 & 0 & 0 & core \\
Southgate Melbourne & Australia & 41 & 41 & 41 & -37.75, 145.00 & 3.4 & 4.2 & 3.7 & core \\
CoreWeave Dalton 1 \& 2 & USA & 28 & 28 & 28 & 34.75, -85.00 & 1.4 & 2.2 & 2.1 & core \\
xAI QTS Atlanta & USA & 17 & 17 & 17 & 33.75, -84.50 & 1.1 & 1.8 & 1.9 & core \\
Nscale Keflavik & Iceland & 10 & 10 & 5 & 64.00, -22.50 & 0 & 0 & 0 & core \\
\bottomrule
\end{longtable}
\end{footnotesize}
