{\scriptsize\setlength{\tabcolsep}{3pt}
\begin{longtable}{@{}lrrrrrrrrr@{}}
\caption{\textbf{Water-free stores sized on 1990--2014, by site.} IT capacity (B-full); drift added for the observed decade (use-period middle 2020) and around 2040 (K); the stationary store sized on the training years and its violating years of the 11 observed test years; the drift-aware store and its violating years of 11; the drift-aware store around 2040 and its violating years of 36 in the central SSP2-4.5 scenario. Stores in hours of full IT heat; dashes mark stores beyond 8~h, which are not retained. Earlier ERA5 copy (Note~S2).}\label{tab:s10}\\
\toprule
& & \multicolumn{2}{c}{Drift (K)} & \multicolumn{2}{c}{Stationary} & \multicolumn{2}{c}{Drift-aware, 2015--2025} & \multicolumn{2}{c}{Drift-aware, 2040}\\
\cmidrule(lr){3-4}\cmidrule(lr){5-6}\cmidrule(lr){7-8}\cmidrule(l){9-10}
Site & MW & 2020 & 2040 & Store & Viol. & Store & Viol. & Store & Viol.\\
\midrule
\endfirsthead
\toprule
& & \multicolumn{2}{c}{Drift (K)} & \multicolumn{2}{c}{Stationary} & \multicolumn{2}{c}{Drift-aware, 2015--2025} & \multicolumn{2}{c}{Drift-aware, 2040}\\
\cmidrule(lr){3-4}\cmidrule(lr){5-6}\cmidrule(lr){7-8}\cmidrule(l){9-10}
Site & MW & 2020 & 2040 & Store & Viol. & Store & Viol. & Store & Viol.\\
\midrule
\endhead
\bottomrule
\endfoot
Microsoft Fairwater Wisconsin & 2,263 & 0.46 & 0.99 & 0.4 & 0 & 0.7 & 0 & 1.0 & 2 \\
Anthropic-Amazon New Carlisle & 1,925 & 0.44 & 0.94 & 0.7 & 0 & 0.9 & 0 & 1.2 & 2 \\
OpenAI Stargate New Mexico & 1,750 & 1.18 & 2.52 & 3.6 & 3 & 6.3 & 1 & 20.0 & -- \\
Meta Hyperion & 1,632 & 0.76 & 1.62 & 2.5 & 0 & 3.1 & 0 & 3.7 & 1 \\
Colossus 2 & 1,531 & 0.80 & 1.71 & 2.3 & 0 & 2.8 & 0 & 3.5 & 0 \\
OpenAI Stargate Shackelford & 1,400 & 1.26 & 2.70 & 6.3 & 3 & 14.3 & -- & 35.6 & -- \\
QTS Cedar Rapids & 1,133 & 0.95 & 2.02 & 0.4 & 1 & 0.9 & 1 & 1.7 & 3 \\
Meta Prometheus & 1,022 & 0.42 & 0.90 & 0.7 & 0 & 0.9 & 0 & 1.2 & 2 \\
Goodnight & 1,006 & 0.97 & 2.07 & 3.4 & 1 & 4.3 & 0 & 7.8 & 0 \\
OpenAI Stargate UAE & 1,000 & 1.45 & 3.11 & 249 & -- & 491 & -- & 854 & -- \\
OpenAI Stargate Michigan & 988 & 0.82 & 1.75 & 0.7 & 0 & 1.1 & 0 & 1.7 & 1 \\
OpenAI Stargate Wisconsin & 902 & 0.29 & 0.61 & 0.0 & 0 & 0.0 & 0 & 0.0 & 2 \\
Google Fort Wayne & 863 & 0.63 & 1.34 & 1.3 & 0 & 1.7 & 0 & 2.2 & 0 \\
OpenAI Stargate Milam & 857 & 0.78 & 1.66 & 3.3 & 3 & 4.3 & 1 & 7.3 & 1 \\
OpenAI Stargate Abilene & 843 & 1.16 & 2.49 & 4.1 & 4 & 8.5 & -- & 20.3 & -- \\
Amazon Ridgeland & 840 & 0.61 & 1.31 & 2.1 & 0 & 2.5 & 0 & 3.0 & 1 \\
VNET Bayin Ulanqab & 700 & 1.10 & 2.36 & 0.5 & 0 & 0.9 & 0 & 1.5 & 0 \\
Amazon Madison Mega Site & 683 & 0.38 & 0.81 & 1.9 & 0 & 2.1 & 0 & 2.4 & 2 \\
Crusoe Abilene Expansion & 672 & 1.16 & 2.49 & 4.1 & 4 & 8.5 & -- & 20.3 & -- \\
Microsoft Fairwater Atlanta & 636 & 0.69 & 1.48 & 1.6 & 0 & 2.0 & 0 & 2.6 & 1 \\
Coreweave Helios & 528 & 0.94 & 2.02 & 5.1 & 2 & 8.0 & -- & 14.2 & -- \\
DayOne Nusajaya & 473 & 0.42 & 0.89 & 0 & 0 & 0 & 0 & 0 & 2 \\
Huawei Wuhu & 457 & 0.65 & 1.39 & 1.7 & 4 & 2.1 & 1 & 4.6 & 0 \\
Meta Bowling Green & 422 & 0.69 & 1.47 & 0.5 & 0 & 0.8 & 0 & 1.2 & 1 \\
DayOne Kempas & 422 & 0.40 & 0.85 & 0 & 0 & 0 & 0 & 0 & 0 \\
CoreWeave Ellendale ND & 400 & 0.70 & 1.50 & 1.0 & 0 & 1.4 & 0 & 1.8 & 2 \\
Google Omaha & 395 & 1.26 & 2.70 & 1.7 & 0 & 2.6 & 0 & 3.6 & 0 \\
Google Columbus & 386 & 0.46 & 0.99 & 0.3 & 0 & 0.5 & 0 & 0.8 & 3 \\
Anthropic Lake Mariner & 378 & 0.44 & 0.94 & 0 & 0 & 0 & 0 & 0 & 0 \\
Google Pryor (North) & 368 & 0.58 & 1.24 & 3.5 & 0 & 5.1 & 0 & 11.6 & -- \\
Meta Montgomery & 358 & 1.18 & 2.52 & 1.7 & 0 & 2.4 & 0 & 3.5 & 0 \\
STACK Infrastructure NVA02 & 348 & 0.37 & 0.80 & 2.0 & 0 & 2.2 & 0 & 2.5 & 2 \\
Huawei Horinger & 346 & 0.84 & 1.79 & 0.6 & 0 & 0.9 & 0 & 1.3 & 0 \\
Colossus 1 & 340 & 0.80 & 1.71 & 2.3 & 0 & 2.8 & 0 & 3.5 & 0 \\
AWS New Albany & 338 & 0.42 & 0.90 & 0.7 & 0 & 0.9 & 0 & 1.2 & 2 \\
Google New Albany & 333 & 0.42 & 0.90 & 0.7 & 0 & 0.9 & 0 & 1.2 & 2 \\
QTS Eagle Mountain & 304 & 1.09 & 2.33 & 2.3 & 0 & 3.0 & 0 & 3.9 & 0 \\
Google Storey County & 300 & 1.11 & 2.37 & 2.0 & 1 & 2.7 & 0 & 3.6 & 0 \\
Google Lincoln & 283 & 1.25 & 2.66 & 2.5 & 0 & 3.4 & 0 & 6.0 & 0 \\
CoreWeave Denton TX & 282 & 1.05 & 2.24 & 4.3 & 3 & 6.8 & 1 & 17.7 & -- \\
Google Cedar Rapids & 261 & 0.95 & 2.02 & 0.4 & 1 & 0.9 & 1 & 1.7 & 3 \\
QTS Richmond 3 & 240 & 0.51 & 1.09 & 1.8 & 0 & 2.1 & 0 & 2.6 & 2 \\
Google Bristow & 238 & 0.37 & 0.80 & 2.0 & 0 & 2.2 & 0 & 2.5 & 2 \\
QTS Richmond 1 & 238 & 0.51 & 1.09 & 1.8 & 0 & 2.1 & 0 & 2.6 & 2 \\
Google Papillion & 237 & 1.26 & 2.70 & 1.7 & 0 & 2.6 & 0 & 3.6 & 0 \\
Google Council Bluffs (East) & 237 & 1.14 & 2.43 & 1.0 & 1 & 1.7 & 0 & 2.6 & 1 \\
Start Campus Sines Data Campus & 233 & 0.00 & 0.00 & 0.4 & 1 & 0.4 & 1 & 0.4 & 5 \\
Stream Phoenix & 220 & 1.05 & 2.25 & 82.8 & -- & 175 & -- & 327 & -- \\
OpenAI Stargate Lordstown & 214 & 0.14 & 0.29 & 0.4 & 0 & 0.5 & 0 & 0.5 & 4 \\
Meta Cheyenne & 207 & 1.31 & 2.80 & 0.8 & 0 & 1.6 & 0 & 2.6 & 0 \\
Anthropic Barber Lake & 207 & 1.16 & 2.49 & 4.1 & 4 & 8.5 & -- & 20.3 & -- \\
Microsoft Goodyear & 202 & 1.08 & 2.32 & 123 & -- & 218 & -- & 393 & -- \\
Microsoft Project Osmium & 190 & 1.12 & 2.39 & 1.2 & 0 & 1.9 & 0 & 2.7 & 1 \\
Google Mesa & 183 & 1.43 & 3.06 & 71.5 & -- & 185 & -- & 401 & -- \\
Meta-QTS Hillsboro 2 & 180 & 0.34 & 0.73 & 1.3 & 2 & 1.4 & 1 & 1.5 & 8 \\
QTS Richmond 2 & 180 & 0.51 & 1.09 & 1.8 & 0 & 2.1 & 0 & 2.6 & 2 \\
Meta Rosemount & 178 & 1.38 & 2.95 & 0.5 & 0 & 1.3 & 0 & 2.4 & 0 \\
Meta Jeffersonville & 178 & 0.59 & 1.25 & 1.4 & 0 & 1.8 & 0 & 2.2 & 2 \\
Meta Temple & 178 & 1.15 & 2.45 & 3.4 & 3 & 5.5 & 1 & 15.0 & -- \\
AWS Berwick & 169 & 0.58 & 1.24 & 0.3 & 0 & 0.5 & 0 & 0.8 & 2 \\
Alibaba Zhangbei & 169 & 0.60 & 1.29 & 0 & 0 & 0.0 & 0 & 0.2 & 1 \\
Google Red Oak & 154 & 1.26 & 2.70 & 4.0 & 2 & 7.3 & 0 & 26.9 & -- \\
Google The Dalles & 154 & 0.38 & 0.82 & 1.6 & 6 & 1.7 & 5 & 1.9 & 13 \\
CoreWeave Muskogee OK & 153 & 0.64 & 1.36 & 5.7 & 0 & 12.3 & -- & 20.5 & -- \\
Meta Kuna & 152 & 1.46 & 3.12 & 4.1 & 0 & 6.0 & 0 & 11.5 & -- \\
Meta Huntsville & 146 & 0.21 & 0.44 & 1.8 & 0 & 1.9 & 0 & 2.1 & 3 \\
Nebius Mantsala & 145 & 0.80 & 1.72 & 0 & 0 & 0 & 0 & 0 & 0 \\
Google Lancaster & 137 & 0.55 & 1.17 & 0.5 & 0 & 0.7 & 0 & 1.1 & 2 \\
Meta Eagle Mountain & 133 & 1.09 & 2.33 & 2.3 & 0 & 3.0 & 0 & 3.9 & 0 \\
Vantage TX1 & 128 & 0.89 & 1.90 & 3.8 & 0 & 4.5 & 0 & 6.2 & 0 \\
CoreWeave Chester VA & 113 & 0.44 & 0.94 & 1.8 & 0 & 2.1 & 0 & 2.4 & 2 \\
Google Kansas City East & 105 & 1.24 & 2.66 & 1.9 & 0 & 2.8 & 0 & 6.7 & 0 \\
Google Midlothian & 103 & 1.21 & 2.59 & 3.9 & 2 & 6.3 & 1 & 21.2 & -- \\
CoreWeave Lancaster Greenfield site & 92 & 0.46 & 0.99 & 1.0 & 0 & 1.3 & 0 & 1.7 & 3 \\
Microsoft Narvik Norway & 92 & 0.55 & 1.17 & 0 & 0 & 0 & 0 & 0 & 0 \\
Google Waltham Cross & 88 & 0.25 & 0.54 & 0 & 2 & 0 & 2 & 0 & 4 \\
Meta Los Lunas & 87 & 1.40 & 2.99 & 2.2 & 0 & 3.1 & 0 & 4.7 & 0 \\
Meta Gallatin & 87 & 0.85 & 1.81 & 2.2 & 0 & 2.8 & 0 & 3.5 & 1 \\
Meta Sarpy & 80 & 1.47 & 3.14 & 2.2 & 0 & 3.2 & 0 & 8.4 & -- \\
Google Arcola & 77 & 0.45 & 0.95 & 1.8 & 0 & 2.1 & 0 & 2.4 & 2 \\
Microsoft SAT40 & 75 & 0.85 & 1.81 & 3.9 & 0 & 4.5 & 0 & 6.5 & 1 \\
Oracle Batam & 72 & 0.38 & 0.82 & 0 & 0 & 0 & 0 & 0 & 0 \\
Meta Aiken & 69 & 0.85 & 1.83 & 2.7 & 0 & 3.3 & 0 & 4.4 & 0 \\
CoreWeave Marble NC & 65 & 0.48 & 1.02 & 0 & 0 & 0 & 0 & 0 & 1 \\
Core42 Lake Mariner & 58 & 0.44 & 0.94 & 0 & 0 & 0 & 0 & 0 & 0 \\
Microsoft-Nebius New Jersey & 50 & 0.23 & 0.49 & 1.7 & 0 & 1.9 & 0 & 2.0 & 5 \\
EcoDataCenter 2 & 48 & 0.39 & 0.84 & 0 & 0 & 0 & 0 & 0 & 0 \\
Microsoft SAT14 & 47 & 0.89 & 1.90 & 3.8 & 0 & 4.5 & 0 & 6.2 & 0 \\
CoreWeave Norway & 42 & 0.93 & 1.99 & 0 & 0 & 0 & 0 & 0 & 0 \\
Southgate Melbourne & 41 & 0.38 & 0.81 & 3.2 & 1 & 3.5 & 0 & 3.7 & 1 \\
CoreWeave Dalton 1 \& 2 & 28 & 0.66 & 1.42 & 1.4 & 0 & 1.8 & 0 & 2.3 & 1 \\
xAI QTS Atlanta & 17 & 0.80 & 1.71 & 1.1 & 0 & 1.6 & 0 & 2.2 & 1 \\
Nscale Keflavik & 10 & 1.06 & 2.27 & 0 & 0 & 0 & 0 & 0 & 0 \\
\end{longtable}}
