\begin{table}[htbp]
\centering
\footnotesize
\setlength{\tabcolsep}{4pt}
\caption{\textbf{The climate ruler on 15 grid cells outside the fitted set.} The 11 western US hubs of Mokkapati and Das (Cheyenne, which shares a grid cell with a tracked site, is excluded) and four announced hot sites outside the tracked frame. $T_{0.4}$ (\textdegree{}C), the coordinates $x$ and $y$ (K), the fitted probability of a store of at most 8~h, the ruler's call and the store \hstar{} (h) from the full model. $^{\ast}$ wrong confident call.}\label{tab:s15}
\begin{tabular}{@{}llrrrrlr@{}}
\toprule
Site & Climate & $T_{0.4}$ & $x$ & $y$ & $p$ & Call & \hstar{}\\
\midrule
Phoenix AZ (PHX) & 1990--2025 & 43.9 & 9.2 & 15.1 & 0.00 & beyond 8~h & 204 \\
 & +1.2~K & 45.1 & 10.4 & 15.1 & 0.00 & beyond 8~h & 335 \\
Las Vegas NV (LAS) & 1990--2025 & 40.6 & 6.4 & 14.9 & 0.00 & beyond 8~h & 39.9 \\
 & +1.2~K & 41.9 & 7.6 & 14.9 & 0.00 & beyond 8~h & 71.5 \\
Tucson AZ (TUS) & 1990--2025 & 40.0 & 5.6 & 14.5 & 0.03 & beyond 8~h & 18.4 \\
 & +1.2~K & 41.2 & 6.8 & 14.5 & 0.00 & beyond 8~h & 36.2 \\
Albuquerque NM (ABQ) & 1990--2025 & 33.6 & 0.1 & 15.8 & 1.00 & within 8~h & 1.4 \\
 & +1.2~K & 34.8 & 1.3 & 15.8 & 1.00 & within 8~h & 2.1 \\
El Paso TX (ELP) & 1990--2025 & 38.5 & 4.4 & 15.2 & 0.66 & marginal & 6.5 \\
 & +1.2~K & 39.7 & 5.6 & 15.2 & 0.06 & beyond 8~h & 16.2 \\
Reno NV (RNO) & 1990--2025 & 33.8 & 0.1 & 18.1 & 1.00 & within 8~h & 1.4 \\
 & +1.2~K & 35.0 & 1.3 & 18.1 & 1.00 & within 8~h & 2.0 \\
Salt Lake City UT (SLC) & 1990--2025 & 35.5 & 1.7 & 17.4 & 1.00 & within 8~h & 2.2 \\
 & +1.2~K & 36.7 & 2.9 & 17.4 & 1.00 & within 8~h & 2.9 \\
Boise ID (BOI) & 1990--2025 & 37.7 & 3.4 & 19.0 & 1.00 & within 8~h & 3.9 \\
 & +1.2~K & 38.9 & 4.6 & 19.0 & 0.98 & within 8~h & 4.9 \\
Denver CO (DEN) & 1990--2025 & 34.8 & 1.1 & 18.0 & 1.00 & within 8~h & 1.9 \\
 & +1.2~K & 36.0 & 2.3 & 18.0 & 1.00 & within 8~h & 2.7 \\
Colorado Springs CO (COS) & 1990--2025 & 31.7 & $-$1.7 & 19.2 & 1.00 & within 8~h & 0.6 \\
 & +1.2~K & 32.9 & $-$0.5 & 19.2 & 1.00 & within 8~h & 1.2 \\
Santa Clara CA (SJC) & 1990--2025 & 31.6 & $-$3.2 & 16.9 & 1.00 & within 8~h & 1.4 \\
 & +1.2~K & 32.8 & $-$2.0 & 16.9 & 1.00 & within 8~h & 1.9 \\
Dammam, Saudi Arabia & 1990--2025 & 45.0 & 10.0 & 15.1 & 0.00 & beyond 8~h & 302 \\
 & +1.2~K & 46.2 & 11.2 & 15.1 & 0.00 & beyond 8~h & 516 \\
Riyadh, Saudi Arabia & 1990--2025 & 44.9 & 10.3 & 14.8 & 0.00 & beyond 8~h & 441 \\
 & +1.2~K & 46.0 & 11.5 & 14.8 & 0.00 & beyond 8~h & 656 \\
Jamnagar, India & 1990--2025 & 39.0 & 4.0 & 13.8 & 0.56 & marginal & 3.2 \\
 & +1.2~K & 40.2 & 5.2 & 13.8 & 0.04 & beyond 8~h$^{\ast}$ & 4.7 \\
Visakhapatnam, India & 1990--2025 & 35.9 & 0.9 & 7.9 & 0.97 & within 8~h & 4.7 \\
 & +1.2~K & 37.0 & 2.1 & 7.9 & 0.48 & marginal & 9.3 \\
\bottomrule
\end{tabular}
\end{table}
