\begin{table}[htbp]
\centering
\footnotesize
\setlength{\tabcolsep}{3.5pt}
\caption{\textbf{Station records as inputs to the climate ruler.} For each station, the years with complete records (gaps of up to 6~h filled), and station / ERA5 values over the same years of $T_{0.4}$ (\textdegree{}C), the coordinates $x$ and $y$ (K) and the store \hstar{} (h) computed from each series, and the ruler's call with station inputs. $^{\ast}$ wrong confident call against the station series' own store.}\label{tab:s16}
\begin{tabular}{@{}llrrrrrl@{}}
\toprule
Station & Network & Years & $T_{0.4}$ & $x$ & $y$ & \hstar{} & Call\\
\midrule
Monahans 6 ENE, TX & USCRN & 17 & 39.9 / 40.5 & 5.5 / 6.1 & 17.5 / 16.7 & 7.9 / 23.2 & marginal \\
Socorro 20 N, NM & USCRN & 16 & 37.0 / 35.5 & 3.2 / 1.8 & 18.0 / 15.9 & 2.8 / 1.9 & within \\
Muleshoe 19 S, TX & USCRN & 17 & 37.6 / 37.4 & 3.5 / 3.3 & 19.8 / 16.3 & 3.7 / 4.3 & within \\
Bronte 11 NNE, TX & USCRN & 14 & 39.0 / 38.7 & 4.5 / 4.1 & 18.4 / 14.7 & 4.5 / 4.0 & within \\
Las Cruces 20 N, NM & USCRN & 17 & 37.6 / 37.6 & 3.6 / 3.7 & 20.3 / 14.1 & 3.2 / 4.9 & within \\
Austin 33 NW, TX & USCRN & 12 & 37.7 / 38.4 & 3.0 / 3.5 & 14.6 / 14.2 & 3.1 / 3.6 & within \\
Stillwater 2 W, OK & USCRN & 16 & 38.2 / 38.0 & 3.4 / 3.2 & 15.0 / 13.3 & 12.3 / 16.2 & within$^{\ast}$ \\
Palestine 6 WNW, TX & USCRN & 14 & 37.3 / 38.7 & 2.4 / 3.8 & 13.9 / 13.4 & 3.5 / 4.7 & within \\
KABI & ISD & 30 & 38.3 / 38.4 & 3.7 / 3.7 & 14.4 / 14.1 & 3.3 / 4.7 & marginal \\
KPHX & ISD & 35 & 43.9 / 43.9 & 9.1 / 9.2 & 13.3 / 15.1 & 329 / 204 & beyond \\
KELP & ISD & 34 & 38.9 / 38.4 & 4.8 / 4.3 & 15.0 / 15.2 & 11.7 / 6.5 & marginal \\
KMEM & ISD & 34 & 35.6 / 35.1 & 0.6 / 0.2 & 11.1 / 12.0 & 2.7 / 2.3 & within \\
KCMH & ISD & 34 & 32.8 / 32.1 & $-$2.0 / $-$2.7 & 12.5 / 12.0 & 0.8 / 0.5 & within \\
OMAA & ISD & 19 & 45.0 / 44.9 & 10.0 / 9.9 & 14.1 / 13.9 & 263 / 281 & beyond \\
ESPA & ISD & 11 & 23.1 / 21.1 & $-$11.9 / $-$13.9 & 10.3 / 7.4 & 0 / 0 & within \\
\bottomrule
\end{tabular}
\end{table}
