{\scriptsize\setlength{\tabcolsep}{3pt}
\begin{longtable}{@{}lrrrrrlrrlrrrl@{}}
\caption{\textbf{Coordinates and held-out calls of the climate ruler.} Each of the 80 grid cells is named by its largest site (+$n$ other sites in the cell), with its IT capacity (MW) and limit temperature $T_{\lim}$ (\textdegree{}C). For each climate: the coordinates $x$ and $y$ (K), the store \hstar{} (h) and the ruler's call when the cell is held out, W within 8~h ($p \ge 0.9$), B beyond 8~h ($p \le 0.1$) and M marginal. $^{\ast}$ wrong confident call. The uniform +1.2~K stress leaves $y$ unchanged. Earlier ERA5 copy (Note~S2).}\label{tab:s17}\\
\toprule
& & & \multicolumn{4}{c}{1990--2025} & \multicolumn{3}{c}{+1.2~K stress} & \multicolumn{4}{c}{SSP2-4.5, around 2040}\\
\cmidrule(lr){4-7}\cmidrule(lr){8-10}\cmidrule(l){11-14}
Grid cell & MW & $T_{\lim}$ & $x$ & $y$ & \hstar{} & Call & $x$ & \hstar{} & Call & $x$ & $y$ & \hstar{} & Call\\
\midrule
\endfirsthead
\toprule
& & & \multicolumn{4}{c}{1990--2025} & \multicolumn{3}{c}{+1.2~K stress} & \multicolumn{4}{c}{SSP2-4.5, around 2040}\\
\cmidrule(lr){4-7}\cmidrule(lr){8-10}\cmidrule(l){11-14}
Grid cell & MW & $T_{\lim}$ & $x$ & $y$ & \hstar{} & Call & $x$ & \hstar{} & Call & $x$ & $y$ & \hstar{} & Call\\
\midrule
\endhead
\bottomrule
\endfoot
Microsoft Fairwater Wisconsin & 2,263 & 34.86 & $-$4.7 & 8.4 & 0.4 & W & $-$3.5 & 1.2 & W & $-$3.2 & 8.4 & 1.4 & W \\
Anthropic-Amazon New Carlisle & 1,925 & 34.87 & $-$3.4 & 10.5 & 0.7 & W & $-$2.2 & 1.4 & W & $-$2.0 & 10.5 & 1.7 & W \\
Colossus 2 +1 & 1,871 & 34.97 & 0.2 & 12.1 & 2.3 & W & 1.4 & 3.1 & W & 1.6 & 12.1 & 3.3 & W \\
OpenAI Stargate New Mexico & 1,750 & 34.06 & 4.3 & 15.1 & 6.7 & M & 5.5 & 16.0 & B & 5.3 & 15.4 & 10.5 & M \\
OpenAI Stargate Abilene +2 & 1,722 & 34.62 & 4.1 & 14.1 & 6.5 & M & 5.3 & 17.2 & B & 5.1 & 14.1 & 10.2 & B \\
Meta Prometheus +2 & 1,693 & 34.82 & $-$3.0 & 11.9 & 0.7 & W & $-$1.8 & 1.3 & W & $-$1.5 & 11.9 & 1.4 & W \\
Meta Hyperion & 1,632 & 35.01 & 1.3 & 12.0 & 2.5 & W & 2.5 & 3.4 & W & 2.5 & 12.1 & 3.6 & W \\
OpenAI Stargate Shackelford & 1,400 & 34.71 & 4.5 & 13.9 & 10.7 & M & 5.7 & 30.8 & B & 5.6 & 14.0 & 19.4 & B \\
QTS Cedar Rapids +1 & 1,394 & 34.84 & $-$2.6 & 11.9 & 1.0 & W & $-$1.4 & 1.7 & W & $-$1.0 & 11.7 & 1.8 & W \\
Goodnight & 1,006 & 34.31 & 2.5 & 15.8 & 4.2 & W & 3.7 & 5.0 & W & 3.9 & 15.8 & 5.2 & W \\
OpenAI Stargate UAE & 1,000 & 34.96 & 10.1 & 14.5 & 282 & B & 11.3 & 493 & B & 11.3 & 14.7 & 425 & B \\
OpenAI Stargate Michigan & 988 & 34.86 & $-$2.7 & 12.4 & 0.7 & W & $-$1.5 & 1.3 & W & $-$1.3 & 12.3 & 1.7 & W \\
OpenAI Stargate Wisconsin & 902 & 34.84 & $-$5.8 & 8.5 & 0.0 & W & $-$4.6 & 0.1 & W & $-$4.4 & 8.4 & 0.2 & W \\
Google Fort Wayne & 863 & 34.85 & $-$2.6 & 11.7 & 1.3 & W & $-$1.4 & 2.1 & W & $-$1.2 & 11.7 & 2.0 & W \\
OpenAI Stargate Milam & 857 & 34.93 & 3.5 & 13.5 & 4.1 & M & 4.7 & 11.0 & B & 4.5 & 13.5 & 6.9 & M \\
Amazon Ridgeland & 840 & 34.97 & 0.8 & 13.0 & 2.1 & W & 2.0 & 2.9 & W & 1.9 & 13.1 & 2.8 & W \\
VNET Bayin Ulanqab & 700 & 33.84 & $-$4.3 & 14.6 & 0.5 & W & $-$3.1 & 1.0 & W & $-$3.1 & 14.6 & 1.0 & W \\
Amazon Madison Mega Site & 683 & 34.96 & 0.5 & 12.9 & 1.9 & W & 1.7 & 2.6 & W & 1.6 & 13.1 & 2.6 & W \\
QTS Richmond 3 +2 & 658 & 35.00 & $-$0.2 & 11.9 & 1.8 & W & 1.0 & 2.6 & W & 0.9 & 11.9 & 2.6 & W \\
Microsoft Fairwater Atlanta & 636 & 34.84 & $-$0.4 & 12.6 & 1.6 & W & 0.8 & 2.4 & W & 0.7 & 12.7 & 2.3 & W \\
Google Omaha +1 & 632 & 34.77 & $-$0.7 & 12.8 & 1.7 & W & 0.5 & 2.5 & W & 0.9 & 12.8 & 2.8 & W \\
STACK Infrastructure NVA02 +1 & 586 & 34.96 & 0.0 & 12.7 & 2.0 & W & 1.2 & 2.8 & W & 1.4 & 12.7 & 2.8 & W \\
Coreweave Helios & 528 & 34.48 & 3.8 & 14.8 & 5.4 & M & 5.0 & 10.2 & M & 5.0 & 14.8 & 10.5 & M \\
DayOne Nusajaya & 473 & 34.97 & $-$2.9 & 7.2 & 0 & W & $-$1.7 & 0.1 & W & $-$2.3 & 7.2 & 0.0 & W \\
Huawei Wuhu & 457 & 35.01 & 1.3 & 9.3 & 1.8 & M & 2.5 & 4.6 & B$^{\ast}$ & 2.4 & 9.3 & 3.1 & B$^{\ast}$ \\
QTS Eagle Mountain +1 & 437 & 33.78 & 2.5 & 17.3 & 2.3 & W & 3.7 & 3.1 & W & 3.8 & 17.3 & 3.4 & W \\
Anthropic Lake Mariner +1 & 436 & 34.91 & $-$6.8 & 7.6 & 0 & W & $-$5.6 & 0 & W & $-$5.3 & 7.6 & 0 & W \\
Meta Bowling Green & 422 & 34.87 & $-$2.5 & 12.3 & 0.5 & W & $-$1.3 & 1.1 & W & $-$1.1 & 12.2 & 1.1 & W \\
DayOne Kempas & 422 & 34.96 & $-$3.0 & 7.0 & 0 & W & $-$1.8 & 0 & W & $-$2.4 & 7.0 & 0 & W \\
CoreWeave Ellendale ND & 400 & 34.69 & $-$2.6 & 15.0 & 1.0 & W & $-$1.4 & 1.7 & W & $-$0.9 & 14.9 & 2.4 & W \\
Google Columbus & 386 & 34.85 & $-$2.4 & 12.2 & 0.3 & W & $-$1.2 & 0.9 & W & $-$1.0 & 12.2 & 1.0 & W \\
Google Pryor (North) & 368 & 34.86 & 1.8 & 12.8 & 3.5 & W & 3.0 & 11.1 & W$^{\ast}$ & 3.2 & 12.8 & 12.1 & W$^{\ast}$ \\
Meta Montgomery & 358 & 34.97 & 0.8 & 12.8 & 1.7 & W & 2.0 & 2.5 & W & 1.7 & 12.8 & 2.4 & W \\
Huawei Horinger & 346 & 33.95 & $-$3.7 & 14.3 & 0.6 & W & $-$2.5 & 1.1 & W & $-$2.5 & 14.3 & 1.1 & W \\
Google Storey County & 300 & 33.70 & 1.3 & 17.2 & 2.1 & W & 2.5 & 2.9 & W & 2.5 & 17.3 & 2.7 & W \\
Google Lincoln & 283 & 34.73 & 0.5 & 13.6 & 2.5 & W & 1.7 & 3.4 & W & 2.0 & 13.6 & 4.1 & W \\
CoreWeave Denton TX & 282 & 34.86 & 3.2 & 12.8 & 6.9 & M & 4.4 & 20.7 & M & 4.3 & 12.8 & 12.6 & M \\
Google Council Bluffs (East) & 237 & 34.77 & $-$1.1 & 12.6 & 1.4 & W & 0.1 & 2.2 & W & 0.5 & 12.6 & 2.2 & W \\
Start Campus Sines Data Campus & 233 & 34.98 & $-$4.1 & 13.1 & 0.5 & W & $-$2.9 & 0.9 & W & $-$3.3 & 13.1 & 0.8 & W \\
Stream Phoenix & 220 & 34.71 & 8.9 & 15.1 & 174 & B & 10.1 & 293 & B & 9.9 & 15.3 & 222 & B \\
OpenAI Stargate Lordstown & 214 & 34.80 & $-$3.3 & 12.6 & 0.4 & W & $-$2.1 & 0.8 & W & $-$1.9 & 12.6 & 1.0 & W \\
Meta Cheyenne & 207 & 33.55 & $-$1.3 & 17.3 & 0.8 & W & $-$0.1 & 1.5 & W & 0.1 & 17.3 & 1.7 & W \\
Microsoft Goodyear & 202 & 34.73 & 9.2 & 15.1 & 198 & B & 10.4 & 328 & B & 10.3 & 15.4 & 260 & B \\
Microsoft Project Osmium & 190 & 34.82 & $-$1.6 & 12.1 & 1.2 & W & $-$0.4 & 1.9 & W & 0.0 & 11.9 & 2.3 & W \\
Google Mesa & 183 & 34.65 & 8.5 & 15.3 & 151 & B & 9.7 & 254 & B & 9.6 & 15.6 & 210 & B \\
Meta-QTS Hillsboro 2 & 180 & 34.91 & $-$1.8 & 18.0 & 2.3 & W & $-$0.6 & 2.9 & W & $-$0.6 & 18.1 & 2.9 & W \\
Meta Temple & 178 & 34.90 & 3.4 & 13.2 & 5.0 & M & 4.6 & 10.4 & M & 4.4 & 13.2 & 8.3 & M \\
Meta Jeffersonville & 178 & 34.90 & $-$1.3 & 12.4 & 1.4 & W & $-$0.1 & 2.2 & W & 0.0 & 12.3 & 2.5 & W \\
Meta Rosemount & 178 & 34.82 & $-$3.1 & 11.5 & 0.5 & W & $-$1.9 & 1.2 & W & $-$1.6 & 11.6 & 1.5 & W \\
Vantage TX1 +1 & 175 & 34.79 & 2.7 & 14.1 & 3.8 & W & 3.9 & 4.7 & M & 3.6 & 14.2 & 5.7 & M \\
AWS Berwick & 169 & 34.77 & $-$3.3 & 12.5 & 0.3 & W & $-$2.1 & 0.8 & W & $-$2.0 & 12.5 & 0.8 & W \\
Alibaba Zhangbei & 169 & 33.88 & $-$5.2 & 14.3 & 0 & W & $-$4.0 & 0.2 & W & $-$4.0 & 14.3 & 0.2 & W \\
Google Red Oak & 154 & 34.91 & 3.3 & 12.4 & 7.1 & M & 4.5 & 25.8 & B & 4.4 & 12.4 & 16.3 & M \\
Google The Dalles & 154 & 34.67 & 0.3 & 20.0 & 2.5 & W & 1.5 & 3.2 & W & 1.7 & 19.8 & 3.2 & W \\
CoreWeave Muskogee OK & 153 & 34.89 & 2.2 & 12.7 & 5.7 & W & 3.4 & 18.7 & M & 3.7 & 12.7 & 20.0 & M \\
Meta Kuna & 152 & 34.39 & 3.7 & 18.8 & 4.1 & W & 4.9 & 5.7 & W & 5.3 & 18.8 & 6.6 & M \\
Meta Huntsville & 146 & 34.85 & $-$0.5 & 12.8 & 1.8 & W & 0.7 & 2.6 & W & 0.6 & 12.9 & 2.5 & W \\
Nebius Mantsala & 145 & 34.93 & $-$7.5 & 13.1 & 0 & W & $-$6.3 & 0 & W & $-$6.4 & 13.3 & 0 & W \\
Google Lancaster & 137 & 34.84 & $-$2.5 & 12.3 & 0.5 & W & $-$1.3 & 1.1 & W & $-$1.1 & 12.2 & 1.1 & W \\
CoreWeave Chester VA & 113 & 34.99 & $-$0.4 & 11.8 & 1.8 & W & 0.8 & 2.5 & W & 0.8 & 11.9 & 2.5 & W \\
Google Kansas City East & 105 & 34.82 & $-$0.1 & 11.6 & 1.9 & W & 1.1 & 2.7 & W & 1.4 & 11.7 & 2.8 & W \\
Google Midlothian & 103 & 34.88 & 3.2 & 12.4 & 6.8 & M & 4.4 & 23.2 & M & 4.2 & 12.4 & 14.1 & M \\
Microsoft Narvik Norway & 92 & 34.67 & $-$12.3 & 10.9 & 0 & W & $-$11.1 & 0 & W & $-$11.2 & 11.0 & 0 & W \\
CoreWeave Lancaster Greenfield site & 92 & 34.92 & $-$1.8 & 11.4 & 1.0 & W & $-$0.6 & 1.8 & W & $-$0.5 & 11.3 & 1.8 & W \\
Google Waltham Cross & 88 & 34.96 & $-$7.9 & 13.2 & 0.1 & W & $-$6.7 & 0.4 & W & $-$7.0 & 13.1 & 0.3 & W \\
Meta Los Lunas & 87 & 33.75 & 1.9 & 15.8 & 2.2 & W & 3.1 & 3.0 & W & 3.0 & 15.9 & 2.8 & W \\
Meta Gallatin & 87 & 34.89 & $-$0.6 & 12.2 & 2.2 & W & 0.6 & 3.0 & W & 0.6 & 12.2 & 3.0 & W \\
Meta Sarpy & 80 & 34.76 & 0.0 & 13.2 & 2.2 & W & 1.2 & 3.1 & W & 1.5 & 13.2 & 3.1 & W \\
Google Arcola & 77 & 34.94 & $-$0.4 & 12.6 & 1.8 & W & 0.8 & 2.6 & W & 0.9 & 12.6 & 2.6 & W \\
Microsoft SAT40 & 75 & 34.84 & 2.8 & 14.0 & 3.9 & W & 4.0 & 5.1 & M & 3.8 & 14.0 & 6.1 & M \\
Oracle Batam & 72 & 34.97 & $-$3.2 & 6.1 & 0 & W & $-$2.0 & 0 & W & $-$2.6 & 6.1 & 0 & W \\
Meta Aiken & 69 & 34.93 & 0.7 & 12.7 & 2.7 & W & 1.9 & 3.6 & W & 1.8 & 12.7 & 3.5 & W \\
CoreWeave Marble NC & 65 & 34.44 & $-$5.3 & 11.1 & 0 & W & $-$4.1 & 0.0 & W & $-$4.2 & 11.2 & 0 & W \\
Microsoft-Nebius New Jersey & 50 & 35.01 & $-$1.4 & 10.8 & 1.7 & W & $-$0.2 & 2.4 & W & $-$0.1 & 10.8 & 2.4 & W \\
EcoDataCenter 2 & 48 & 34.85 & $-$8.1 & 15.2 & 0 & W & $-$6.9 & 0 & W & $-$7.1 & 15.3 & 0 & W \\
CoreWeave Norway & 42 & 34.43 & $-$12.2 & 11.6 & 0 & W & $-$11.0 & 0 & W & $-$11.4 & 11.6 & 0 & W \\
Southgate Melbourne & 41 & 34.97 & $-$0.4 & 19.6 & 3.4 & W & 0.8 & 4.2 & W & 0.5 & 19.5 & 3.7 & W \\
CoreWeave Dalton 1 \& 2 & 28 & 34.84 & $-$0.6 & 12.9 & 1.4 & W & 0.6 & 2.2 & W & 0.5 & 13.1 & 2.1 & W \\
xAI QTS Atlanta & 17 & 34.83 & $-$0.5 & 12.5 & 1.1 & W & 0.7 & 1.8 & W & 0.6 & 12.6 & 1.9 & W \\
Nscale Keflavik & 10 & 35.65 & $-$21.4 & 4.3 & 0 & W & $-$20.2 & 0 & W & $-$20.8 & 4.2 & 0 & W \\
\end{longtable}}
