{\scriptsize\setlength{\tabcolsep}{3pt}
\begin{longtable}{@{}lrrlrrrrr@{}}
\caption{\textbf{Least-cost designs by site at central prices.} IT capacity (B-full). With water allowed: dry-cooler size $k$ (modules per MW), adiabatic pads and store (h) with 1990--2025 weather, and annual water use (m\textsuperscript{3} per MW of IT) with 1990--2025 weather / under the +1.2~K stress. Under a water ban: store (h) with 1990--2025 weather, installed trim-chiller capacity and the minimum chiller capacity within the design envelope, store at most 8~h (kW of heat per MW of IT, 1990--2025 / +1.2~K). Fleet totals: water 21.1 / 25.1~GL per year, installed chillers 2.94 / 4.54~\GWth{}, envelope minimum 0.74 / 1.57~\GWth{}. Earlier ERA5 copy (Note~S2).}\label{tab:s5}\\
\toprule
& & \multicolumn{4}{c}{Water allowed} & \multicolumn{3}{c}{Water ban}\\
\cmidrule(lr){3-6}\cmidrule(l){7-9}
Site & MW & $k$ & Pads & Store & Water & Store & Chiller & Minimum\\
\midrule
\endfirsthead
\toprule
& & \multicolumn{4}{c}{Water allowed} & \multicolumn{3}{c}{Water ban}\\
\cmidrule(lr){3-6}\cmidrule(l){7-9}
Site & MW & $k$ & Pads & Store & Water & Store & Chiller & Minimum\\
\midrule
\endhead
\bottomrule
\endfoot
Microsoft Fairwater Wisconsin & 2,263 & 0.86 & yes & 0.2 & 46 / 36 & 0.4 & 0 / 0 & 0 / 0 \\
Anthropic-Amazon New Carlisle & 1,925 & 0.98 & yes & 0 & 44 / 88 & 0.7 & 0 / 0 & 0 / 0 \\
OpenAI Stargate New Mexico & 1,750 & 0.86 & yes & 0 & 1,669 / 2,022 & 2.0 & 199 / 280 & 0 / 95 \\
Meta Hyperion & 1,632 & 0.98 & yes & 0 & 530 / 746 & 2.0 & 55 / 130 & 0 / 0 \\
Colossus 2 & 1,531 & 0.98 & yes & 0 & 351 / 517 & 2.0 & 30 / 105 & 0 / 0 \\
OpenAI Stargate Shackelford & 1,400 & 0.98 & yes & 0 & 1,113 / 1,398 & 2.0 & 230 / 344 & 34 / 165 \\
QTS Cedar Rapids & 1,133 & 0.98 & yes & 0.0 & 68 / 65 & 1.0 & 0 / 0 & 0 / 0 \\
Meta Prometheus & 1,022 & 0.86 & yes & 0.0 & 156 / 130 & 0.7 & 0 / 0 & 0 / 0 \\
Goodnight & 1,006 & 0.86 & yes & 0 & 893 / 1,106 & 2.0 & 207 / 279 & 0 / 0 \\
OpenAI Stargate UAE & 1,000 & 1.24 & yes & 0.0 & 3,003 / 3,338 & 2.0 & 583 / 664 & 468 / 590 \\
OpenAI Stargate Michigan & 988 & 0.86 & yes & 0.2 & 139 / 119 & 0.7 & 0 / 0 & 0 / 0 \\
OpenAI Stargate Wisconsin & 902 & 0.86 & yes & 0 & 22 / 47 & 0.3 & 0 / 0 & 0 / 0 \\
Google Fort Wayne & 863 & 0.98 & yes & 0 & 73 / 135 & 1.3 & 0 / 9 & 0 / 0 \\
OpenAI Stargate Milam & 857 & 0.98 & yes & 0 & 958 / 1,229 & 2.0 & 173 / 248 & 0 / 22 \\
OpenAI Stargate Abilene & 843 & 0.98 & yes & 0 & 1,045 / 1,319 & 2.0 & 234 / 307 & 0 / 93 \\
Amazon Ridgeland & 840 & 0.98 & yes & 0 & 462 / 655 & 2.0 & 10 / 86 & 0 / 0 \\
VNET Bayin Ulanqab & 700 & 0.73 & yes & 0.0 & 259 / 173 & 0.5 & 0 / 0 & 0 / 0 \\
Amazon Madison Mega Site & 683 & 0.98 & yes & 0 & 444 / 635 & 1.9 & 0 / 68 & 0 / 0 \\
Crusoe Abilene Expansion & 672 & 0.98 & yes & 0 & 1,045 / 1,319 & 2.0 & 234 / 307 & 0 / 93 \\
Microsoft Fairwater Atlanta & 636 & 0.86 & yes & 0.0 & 477 / 443 & 1.6 & 0 / 35 & 0 / 0 \\
Coreweave Helios & 528 & 0.86 & yes & 0.0 & 1,167 / 1,137 & 2.0 & 266 / 339 & 0 / 42 \\
DayOne Nusajaya & 473 & 1.37 & no & 0.0 & 0 / 0 & 0.0 & 0 / 0 & 0 / 0 \\
Huawei Wuhu & 457 & 1.11 & yes & 0 & 244 / 371 & 1.8 & 0 / 52 & 0 / 0 \\
Meta Bowling Green & 422 & 0.86 & yes & 0.1 & 162 / 140 & 0.5 & 0 / 0 & 0 / 0 \\
DayOne Kempas & 422 & 1.24 & no & 0.0 & 0 / 0 & 0.0 & 0 / 0 & 0 / 0 \\
CoreWeave Ellendale ND & 400 & 0.86 & yes & 0.1 & 141 / 119 & 1.0 & 0 / 0 & 0 / 0 \\
Google Omaha & 395 & 0.98 & yes & 0.0 & 187 / 289 & 1.7 & 0 / 47 & 0 / 0 \\
Google Columbus & 386 & 0.86 & yes & 0.0 & 199 / 171 & 0.3 & 0 / 0 & 0 / 0 \\
Anthropic Lake Mariner & 378 & 0.98 & no & 0.2 & 0 / 26 & 0.2 & 0 / 0 & 0 / 0 \\
Google Pryor (North) & 368 & 0.98 & yes & 0.0 & 446 / 612 & 2.0 & 92 / 192 & 0 / 36 \\
Meta Montgomery & 358 & 0.86 & yes & 0.2 & 710 / 687 & 1.7 & 0 / 44 & 0 / 0 \\
STACK Infrastructure NVA02 & 348 & 0.86 & yes & 0.1 & 381 / 358 & 2.0 & 0 / 73 & 0 / 0 \\
Huawei Horinger & 346 & 0.73 & yes & 0.1 & 331 / 232 & 0.6 & 0 / 0 & 0 / 0 \\
Colossus 1 & 340 & 0.98 & yes & 0 & 351 / 517 & 2.0 & 30 / 105 & 0 / 0 \\
AWS New Albany & 338 & 0.86 & yes & 0.0 & 156 / 130 & 0.7 & 0 / 0 & 0 / 0 \\
Google New Albany & 333 & 0.86 & yes & 0.0 & 156 / 130 & 0.7 & 0 / 0 & 0 / 0 \\
QTS Eagle Mountain & 304 & 0.73 & yes & 0 & 1,224 / 1,440 & 2.0 & 28 / 99 & 0 / 0 \\
Google Storey County & 300 & 0.73 & yes & 0 & 1,033 / 1,247 & 2.0 & 8 / 78 & 0 / 0 \\
Google Lincoln & 283 & 0.98 & yes & 0 & 273 / 393 & 2.0 & 53 / 127 & 0 / 0 \\
CoreWeave Denton TX & 282 & 0.98 & yes & 0.0 & 782 / 807 & 2.0 & 191 / 277 & 0 / 101 \\
Google Cedar Rapids & 261 & 0.98 & yes & 0.0 & 68 / 65 & 1.0 & 0 / 0 & 0 / 0 \\
QTS Richmond 3 & 240 & 0.86 & yes & 0.1 & 348 / 326 & 1.8 & 0 / 58 & 0 / 0 \\
Google Bristow & 238 & 0.86 & yes & 0.1 & 381 / 358 & 2.0 & 0 / 73 & 0 / 0 \\
QTS Richmond 1 & 238 & 0.86 & yes & 0.1 & 348 / 326 & 1.8 & 0 / 58 & 0 / 0 \\
Google Papillion & 237 & 0.98 & yes & 0.0 & 187 / 289 & 1.7 & 0 / 47 & 0 / 0 \\
Google Council Bluffs (East) & 237 & 0.98 & yes & 0.0 & 162 / 160 & 1.4 & 0 / 14 & 0 / 0 \\
Start Campus Sines Data Campus & 233 & 0.73 & yes & 0 & 176 / 267 & 0.7 & 0 / 0 & 0 / 0 \\
Stream Phoenix & 220 & 0.98 & yes & 0.0 & 2,790 / 3,287 & 2.0 & 529 / 644 & 388 / 483 \\
OpenAI Stargate Lordstown & 214 & 0.86 & yes & 0 & 108 / 180 & 0.6 & 0 / 0 & 0 / 0 \\
Meta Cheyenne & 207 & 0.73 & yes & 0 & 594 / 728 & 0.8 & 0 / 0 & 0 / 0 \\
Anthropic Barber Lake & 207 & 0.98 & yes & 0 & 1,045 / 1,319 & 2.0 & 234 / 307 & 0 / 93 \\
Microsoft Goodyear & 202 & 0.98 & yes & 0 & 2,914 / 3,427 & 2.0 & 550 / 675 & 397 / 504 \\
Microsoft Project Osmium & 190 & 0.98 & yes & 0.0 & 121 / 119 & 1.2 & 0 / 0 & 0 / 0 \\
Google Mesa & 183 & 0.98 & yes & 0 & 2,674 / 3,159 & 2.0 & 465 / 578 & 331 / 446 \\
Meta-QTS Hillsboro 2 & 180 & 0.73 & yes & 0.2 & 230 / 189 & 2.5 & 0 / 0 & 0 / 0 \\
QTS Richmond 2 & 180 & 0.86 & yes & 0.1 & 348 / 326 & 1.8 & 0 / 58 & 0 / 0 \\
Meta Rosemount & 178 & 0.98 & yes & 0.0 & 51 / 95 & 0.5 & 0 / 0 & 0 / 0 \\
Meta Jeffersonville & 178 & 0.86 & yes & 0.2 & 301 / 272 & 1.4 & 0 / 16 & 0 / 0 \\
Meta Temple & 178 & 0.98 & yes & 0.0 & 913 / 1,175 & 2.0 & 197 / 272 & 0 / 30 \\
AWS Berwick & 169 & 0.86 & yes & 0 & 111 / 182 & 0.6 & 0 / 0 & 0 / 0 \\
Alibaba Zhangbei & 169 & 0.73 & yes & 0.1 & 183 / 111 & 0.4 & 0 / 0 & 0 / 0 \\
Google Red Oak & 154 & 0.98 & yes & 0 & 846 / 876 & 2.0 & 177 / 251 & 0 / 128 \\
Google The Dalles & 154 & 0.73 & yes & 0.0 & 416 / 525 & 2.0 & 52 / 155 & 0 / 0 \\
CoreWeave Muskogee OK & 153 & 0.98 & yes & 0 & 519 / 704 & 2.0 & 155 / 260 & 0 / 108 \\
Meta Kuna & 152 & 0.73 & yes & 0.1 & 1,111 / 1,009 & 2.0 & 191 / 289 & 0 / 0 \\
Meta Huntsville & 146 & 0.86 & yes & 0.0 & 441 / 408 & 1.8 & 0 / 57 & 0 / 0 \\
Nebius Mantsala & 145 & 0.73 & yes & 0 & 34 / 59 & 0 & 0 / 0 & 0 / 0 \\
Google Lancaster & 137 & 0.86 & yes & 0.0 & 185 / 157 & 0.5 & 0 / 0 & 0 / 0 \\
Meta Eagle Mountain & 133 & 0.73 & yes & 0 & 1,224 / 1,440 & 2.0 & 28 / 99 & 0 / 0 \\
Vantage TX1 & 128 & 0.98 & yes & 0 & 824 / 1,082 & 2.0 & 151 / 225 & 0 / 0 \\
CoreWeave Chester VA & 113 & 0.86 & yes & 0.1 & 351 / 329 & 1.8 & 0 / 54 & 0 / 0 \\
Google Kansas City East & 105 & 0.98 & yes & 0.0 & 233 / 352 & 1.9 & 0 / 66 & 0 / 0 \\
Google Midlothian & 103 & 0.98 & yes & 0 & 827 / 855 & 2.0 & 181 / 255 & 0 / 118 \\
CoreWeave Lancaster Greenfield site & 92 & 0.86 & yes & 0.1 & 210 / 185 & 1.0 & 0 / 0 & 0 / 0 \\
Microsoft Narvik Norway & 92 & 0.60 & yes & 0 & 15 / 27 & 0 & 0 / 0 & 0 / 0 \\
Google Waltham Cross & 88 & 0.73 & yes & 0 & 27 / 45 & 0.5 & 0 / 0 & 0 / 0 \\
Meta Los Lunas & 87 & 0.73 & yes & 0 & 1,441 / 1,727 & 2.0 & 19 / 90 & 0 / 0 \\
Meta Gallatin & 87 & 0.86 & yes & 0.1 & 421 / 388 & 2.0 & 22 / 97 & 0 / 0 \\
Meta Sarpy & 80 & 0.98 & yes & 0.1 & 233 / 234 & 2.0 & 23 / 97 & 0 / 0 \\
Google Arcola & 77 & 0.86 & yes & 0.1 & 344 / 319 & 1.8 & 0 / 54 & 0 / 0 \\
Microsoft SAT40 & 75 & 0.98 & yes & 0 & 856 / 1,116 & 2.0 & 157 / 231 & 0 / 0 \\
Oracle Batam & 72 & 1.24 & no & 0 & 0 / 0 & 0 & 0 / 0 & 0 / 0 \\
Meta Aiken & 69 & 0.86 & yes & 0.1 & 595 / 565 & 2.0 & 66 / 141 & 0 / 0 \\
CoreWeave Marble NC & 65 & 0.73 & yes & 0.1 & 201 / 118 & 0.0 & 0 / 0 & 0 / 0 \\
Core42 Lake Mariner & 58 & 0.98 & no & 0.2 & 0 / 26 & 0.2 & 0 / 0 & 0 / 0 \\
Microsoft-Nebius New Jersey & 50 & 0.98 & yes & 0 & 130 / 212 & 1.7 & 0 / 46 & 0 / 0 \\
EcoDataCenter 2 & 48 & 0.60 & yes & 0.0 & 94 / 48 & 0.2 & 0 / 0 & 0 / 0 \\
Microsoft SAT14 & 47 & 0.98 & yes & 0 & 824 / 1,082 & 2.0 & 151 / 225 & 0 / 0 \\
CoreWeave Norway & 42 & 0.60 & yes & 0 & 19 / 33 & 0 & 0 / 0 & 0 / 0 \\
Southgate Melbourne & 41 & 0.86 & yes & 0.0 & 182 / 241 & 2.0 & 210 / 278 & 0 / 0 \\
CoreWeave Dalton 1 \& 2 & 28 & 0.86 & yes & 0.0 & 433 / 398 & 1.4 & 0 / 18 & 0 / 0 \\
xAI QTS Atlanta & 17 & 0.86 & yes & 0 & 452 / 418 & 1.1 & 0 / 0 & 0 / 0 \\
Nscale Keflavik & 10 & 0.60 & no & 0 & 0 / 0 & 0 & 0 / 0 & 0 / 0 \\
\end{longtable}}
