\begin{table}[p]
\centering
\footnotesize
\setlength{\tabcolsep}{3pt}
\caption{\textbf{The priced one-kelvin lever at the sites it keeps within 8~h.} Stores at the 6~K and 5~K total approach (hours of full IT heat), and the break-even capital premium of the 5~K design (\$ per kW of IT, 2024) against three alternatives on the same weather: the water-free, compressor-free design at 6~K with its longer store, the least-cost design under a water ban (trim chiller allowed) and the least-cost design with water allowed. Negative values mean the alternative is cheaper. Annualized differences are converted with the capital recovery factor of 0.1168.}\label{tab:s8}
\begin{tabular}{@{}lp{58mm}rrrrrr@{}}
\toprule
Climate & Sites & MW & \hstar{} 6~K & \hstar{} 5~K & vs longer store & vs ban design & vs water allowed\\
\midrule
1990--2025 & OpenAI Stargate Shackelford & 1400 & 10.9 & 4.7 & 216 & -17 & -164 \\
around 2040 & OpenAI Stargate New Mexico & 1750 & 10.7 & 6.1 & 162 & -59 & -210 \\
around 2040 & OpenAI Stargate Abilene; Crusoe Abilene Expansion; Anthropic Barber Lake & 1722 & 10.3 & 5.5 & 171 & -32 & -189 \\
around 2040 & Coreweave Helios & 528 & 10.6 & 6.6 & 144 & -52 & -229 \\
around 2040 & Google Pryor (North) & 368 & 12.2 & 4.7 & 263 & -27 & -165 \\
around 2040 & CoreWeave Denton TX & 282 & 12.7 & 6.2 & 228 & -62 & -216 \\
around 2040 & Meta Temple & 178 & 8.3 & 4.6 & 131 & -8 & -159 \\
around 2040 & Google Red Oak & 154 & 16.3 & 5.6 & 379 & -36 & -192 \\
around 2040 & Google Midlothian & 103 & 14.2 & 5.1 & 322 & -20 & -176 \\
\bottomrule
\end{tabular}
\end{table}
